# dc-1f 判讀紀錄

平面圖：`plan.png`（1045 × 703 px，監控軟體截圖）

## 比例

- 一格地板 = 31 px = 600 mm
- 驗證方式：機櫃剛好佔 1 × 2 格，對應 600 × 1200 mm 的標準機櫃
- 房間 33 × 22.5 格，約 19.8 × 13.5 m

## 圖例判讀

| 圖上 | 判讀為 | 依據 |
|---|---|---|
| 深灰方塊 + 編號 | IT 機櫃 | — |
| 淺藍 `R` + 數字 | 列間空調 | 夾在機櫃之間，A 區佔一整格，B/C/D 區是半格 |
| 藍色 `PDC` | 配電櫃 | 在每一排的末端 |
| 藍色 `UPS` / `Batt` | UPS、電池櫃 | 獨立的電力室 |
| 小方形圖示 | 溫濕度感測器 | 大多在通道內 |
| 白色圓形圖示 | 攝影機 | 在角落、走廊 |
| 白色框 | 門、玻璃隔間、通道端門 | — |

## 已和使用者確認

- D9–D15 兩側的灰色區域 → **牆**
- `ACP-1`、`ACP-2`、`UPS0`、電池櫃（Batt × 6）→ **不建模**：目前沒有數值可顯示（2026-10-17）。UPS 那排保留兩個空位，讓 UPS2 / UPS1 維持平面圖上的位置
- `UPS1` = UPS-A、`UPS2` = UPS-B
- A 路：UPS-A → PDC1、3、5、7；B 路：UPS-B → PDC2、4、6
- 上游電表 EMP1-1、EMP1-2 → **不納入**（位置不明，原單線圖上也沒有數值）
- 備援：PDC1⇄PDC2、PDC3⇄PDC4、PDC5⇄PDC6、PDC7⇄PDC6（2026-10-17）；PDC6（B 路）同時備援 C 區和 D 區
- 機櫃高度 → **42U**
- 封閉的是**冷通道**（2026-10-17）→ 機櫃與列間空調正面朝向封閉通道，原本的朝向假設成立

## 尚未確認的假設

- **800 mm 寬的機櫃**：B3–B6、B9–B12、C1、C9、D1、D9 在圖上明顯比較寬
- **A、B 通道北側**：灰線判讀為隔間牆，白框判讀為玻璃隔間
- **安裝高度**：感測器 1.6 m、攝影機 2.5 m
- **機櫃內容**：目前是假資料（`mockDevices: true`）
- **PDC 供電範圍**：依位置推定排尾 PDC 供電給該區（PDC1/2 → A 區、3/4 → B 區、5/6 → C 區、7 → D 區），尚無迴路資料
- **列間空調的供電**：和同排機櫃一樣，由該區的 PDC 雙路供電（例如 R1–R4 由 PDC1 + PDC2），圖上沒有畫出（2026-10-17）

## 數量

圖上：IT 機櫃 63、列間空調 16、PDC 7、UPS 3、電池櫃 6、壁掛配電箱 2、感測器 37、攝影機 16
建模：IT 機櫃 63、列間空調 16、PDC 7、UPS 2、感測器 37、攝影機 16
